Unofficial translation. 

Legally binding only in Finnish and Swedish 

Decree of the Ministry of the Environment  

on the Indoor Climate and Ventilation of New Buildings 

By decision of the Ministry of the Environment, the following is enacted by virtue of section 
117c,  subsection  3;  section  117d,  subsection  2;  section  117f,  subsection  3;  section  117g, 
subsection 4; section 117i, subsection 4 and section 150f, subsection 4 of the Land Use and 
Building Act (132/1999), as amended by section 117c, subsection 3; section 117d, subsection 
2;  section  117f,  subsection  3  and  section  117i,  subsection  4  of  Act  958/2012;  section  117g, 
subsection 4 of Act 1151/2016; and section 150f, subsection 4 of Act 41/2014: 

Chapter 1 

General 

Section 1 

Scope of application 

This Decree applies to the design and construction of the indoor climate and ventilation of 
new buildings. The Decree also applies to extensions of buildings and increases of gross floor 
area.  

The  Decree  does  not,  however,  apply  to  the  design  and  construction  of  agricultural 
production buildings or such new residential buildings that are intended for occupancy for a 
period of less than four months a year. 

Section 2 

Definitions 

For the purposes of this Decree: 
1) room temperature means air temperature in the occupied zone; 
2) ventilation means maintaining and improving indoor air quality by changing the air of a 

room; 

3)  specific  fan  power  of  ventilation  system  (kW/(m3/s))  means  the  combined  amount  of 
electrical power taken from the power supply by all of the fans and any connected frequency 
converters  and  other  power  control  equipment  in  a  building’s  entire  ventilation  system, 
divided by the exhaust air flow rate or outdoor air flow rate of the design operating time of the 
ventilation system, whichever of these is greater; 

4)  air  conditioning  means  the  control  of  indoor  air  purity,  temperature,  humidity  and 

velocity by treating supply air or secondary air; 

5) secondary air means air that is returned only to the same room or dwelling; 
6)  mechanical  extract  ventilation  system  means  a  system  by  which  air  is  mechanically 
extracted from a building  with a fan and replaced by outdoor air via externally mounted air 
transfer devices; 

7)  mechanical  supply  and  extract  ventilation  system  means  a  system  by  which  air  is 
mechanically  extracted  from  a  building  with  a  fan  and  replaced  by  outdoor  air  supplied  by 
means of a fan; 

8)  occupiable  space  means  a  room  intended  for  residence  or  work  that  is  intended  for 

continuous occupancy exceeding 30 minutes;  

9)  occupied  zone  means  the  part  of  a  room  where  the  requirements  concerning  indoor 
climate  are  designed  to  be  implemented  and  the  lower  boundary  of  which  is  the  floor,  the 

Directive 2015/1535/EU of the European Parliament and of the Council (32015L1535); OJ L 241, 17.9.2015, p. 1 
Directive 2010/31/EU of the European Parliament and of the Council (32010L0031); OJ L 153, 18.6.2010, p. 13 

 
 
 
 
 
 
upper  boundary  of  which  is  at  the  height  of  1.8  metres  from  the  floor  and  the  vertical 
boundaries  of  which  are  at  a  distance  of  0.6  metres  from  an  exterior  or  interior  wall  or  a 
corresponding fixed element of the building;  

10) natural ventilation system means a system the functioning of which is based on pressure 
differences caused mainly by differences in height and temperature and the action of the wind 
in a manner whereby indoor air flows out of the building and is replaced by outdoor air via 
externally mounted air transfer devices; 

11) recirculation air means air which is returned as supply air or as part of supply air in a 

manner whereby the recirculation air contains extract air from two or more rooms;  

12) extract air means air that is conducted out of a room; 
13) transfer air means air that is conducted from one space to another; 
14)  design  life  means  the  service  life  requirement  set  for  a  ventilation  system,  its  part  or 
component that is determined by the party engaging in the building project, the contractee or 
the designer; 

15)  indoor  climate  means  the  synthesis  of  the  chemical,  physical  and  microbiological 

conditions prevailing in a building; 

16) design occupancy period means the period of time during which a building or space is 

occupied and the building or space is used in accordance with its designed intended use; 

17) supply air means air that is conducted into a room; 
18)  outdoor  air  means  air  that  is  conducted  in  a  controlled  manner  via  ventilation  from 

outdoors to indoor spaces; 

19) exhaust air means extract air that is conducted out of a building. 

Chapter 2  

Indoor climate of buildings 

Section 3 

Design of indoor climate  

When  designing  a  building,  a  principal  designer,  special  designer  and  building  designer 
shall,  in  accordance  with  their  respective  duties,  take  into  account  the  following  factors 
affecting the indoor climate of the building: 

1)  internal  load  factors,  such  as:  thermal  and  moisture  loads,  equipment,  lighting,  human 
loads, noise sources, processes, construction product emissions and other impurities related to 
the building’s use; 

2)  external  load  factors,  such  as:  weather  and  acoustic  conditions,  outdoor  air  quality  and 

other environmental factors; 

3) the location of the building and the building site. 
A principal designer, special designer and building designer shall, in accordance with their 
respective duties, take into account the indoor climate in line with the building's intended use 
when:  

1)  designing  the  building’s  thermal  insulation  and  vapour  barriers  and  the  properties  and 

solar protection of windows; 

2) designing the building’s energy performance; 
3)  determining  the  airtightness  of  a  building  envelope,  base  floor  and  shafts  and  the 

airtightness of structures between spaces; 

4) designing a building’s soundproofing and noise control; 
5) designing the lighting of spaces and utilisation of daylight; 
6) selecting construction materials; 
7)  designing  a  building’s  heating  and  cooling  as  well  as  other  building  services  systems, 

their reliability in operation and space requirements; 
8) planning moisture control at the building site; 
9) designing the control of cleanliness of the building work and the ventilation system; 
10) drawing up the timetables for the building site, acceptance and commissioning; 
11)  designing  the  usability,  appropriate  use  and  maintenance  of  a  building  and  technical 

systems and drawing up usage and maintenance instructions for the building. 

2 

 
 
 
 
In order to create an indoor climate which is in accordance with the building's intended use, 
structural  means  may  be  used,  internal  load  factors  reduced,  the  impact  of  external  and 
internal load factors limited, and heating, cooling, ventilation and air conditioning technology 
means and related control and regulation employed. 

Section 4  

Design values for room temperature 

During the design period of occupancy, a building’s room temperature shall be comfortable 
and  not  adversely  affected  by  air  velocity,  thermal  radiation,  temperature  fluctuation, 
temperature differences or surface temperatures. 

A temperature of 21 °C shall be used as the design value for room temperature during the 
heating  season.  In  designs  for  room  temperature  control,  room  temperature  may  fluctuate 
between 20 °C and 25 °C during the heating season and between 20 °C and 27 °C outside the 
heating  season.  For  a  special  reason,  such  as  an  activity  in  a  space  requiring  specific 
temperatures or the special nature of a space, temperatures deviating from these values may be 
used as design values for room temperature and in designs for room temperature control. 

The design weather data used as a basis for room temperature control design shall be the test 
reference year weather data provided for the various climatic zones and the design outdoor air 
temperatures  for  the  heating  season  provided  for  the  various  climatic  zones  presented  in 
Annex 1. 

Section 5 

Indoor air quality 

Particulate  impurities  or  physical,  chemical  or  microbiological  factors  in  quantities  which 
could endanger health or odours continuously adversely affecting comfort shall not be present 
in indoor air.  

The design value for the instantaneous concentration of carbon dioxide in indoor air during 
the design occupancy period of a room shall be at most 1,450 mg/m3 (800 ppm) greater than 
the concentration in outdoor air. 

Section 6 

Indoor air humidity 

Indoor  air  humidity  shall  remain  within  values  that  are  in  accordance  with  the  designed 
intended  use  of  the  spaces,  so  as  to  avoid  moisture  damage,  microbial  growth  or  health 
hazards caused by indoor air humidity.  

Section 7 

Lighting conditions 

In a building’s indoor spaces, it shall be possible to maintain the lighting required for visual 

tasks during the design occupancy period of the spaces.  

The grouping and control of lighting shall be designed so that lighting can be controlled in 

accordance with activities.  

3 

 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Chapter 3  

Ventilation and ventilation systems 

Section 8 

Ventilation 

Ventilation  shall  provide  healthy,  safe  and  comfortable  indoor  air  quality  in  occupiable 
spaces. The ventilation system shall produce an adequate outdoor air flow to the building and 
extract from indoor air substances that are harmful to health, excessive humidity, odours with 
adverse  effects  on  comfort  and  indoor  air  impurities  arising  from  humans,  construction 
products and activities.  

The ventilation system shall be designed so that: 
1)  the  functions  central  to  the  functioning  of  the  selected  ventilation  system  can  be 

measured, controlled and monitored; 

2)  when  correctly  used,  serviced and  maintained,  the  system  will remain  in  good  working 

order for its design life;  

3) the functioning of the system can be brought to a complete stop. In a mechanical system, 
there  shall  be  a  clearly  labelled  stop  switch,  which  shall  be  located  in  an  easily  accessible 
place. In a natural ventilation system, the ventilation valves shall be easy to close. 

Section 9 

Outdoor air flows 

A special designer shall design the ventilation system so that an outdoor air flow required 
for healthy, safe and comfortable indoor air quality can be delivered to the occupiable spaces. 
The outdoor air flow to the occupiable spaces shall be designed to be a minimum of 6 dm3/s 
per person during the design occupancy period where there is no need for additional air flow 
arising  from  the  intended  use  of  the  space.  The  outdoor  air  flow  of  the  entire  building, 
however, shall be designed to be a minimum of 0.35 (dm3/s)/m2 of floor surface area during 
the design  occupancy  period  where there is  no  need for additional air  flow arising  from  the 
special  nature  of  the  intended  use  of  a  space  in  the  building.  The  outdoor  air  flow  of  a 
dwelling unit, however, shall be designed to be a minimum of 18 dm3/s. 

Section 10 

Control of air flows  

It shall be possible to control air flows in accordance with load or air quality according to 

the occupancy situation. 

The  control  of  air  flows  in  a  dwelling  unit  shall  be  designed in  a  manner  whereby  supply 
and extract air flows can be controlled either at building or dwelling unit level so that they can 
be  increased  to  a  level  at  least  30%  above  the  air  flows  of  the  design  occupancy  period.  If 
ventilation can be controlled at dwelling unit level, the dwelling unit’s supply and extract air 
flows  may  be  reduced  by  no  more  than  60%  from  the  air  flows  of  the  design  occupancy 
period.  

The outdoor air flow for a building other than a residential building shall be a minimum of 
0.15 (dm³/s)/m² of floor surface area outside the design occupancy period and the air shall be 
exchanged in all rooms.  

This section does not apply to such an extension of a building or increase of gross floor area 
where  the  existing  ventilation  system  can  be  used  to  provide  ventilation  and  the  quality  of 
indoor air in the building is not impaired. 

4 

 
 
 
 
 
 
 
 
 
Section 11 

Air flows in parking garages for motor vehicles  

A  special  designer  shall  design  the  ventilation  air  flows  of  a  parking  garage  for  motor 
vehicles  so  that  air  impurities  do  not  cause  health  hazards  for  users.  The  air  flows  shall  be 
designed  so  that  the  average  carbon  monoxide  concentration  in  a  parking  garage  for  motor 
vehicles  during  the  hour  of  use  assessed  as  the  most  critical  does  not  exceed  35  mg/m3  (30 
ppm). Air flows in the continuous working area of a parking garage for motor vehicles shall 
be  designed  so  that  the  instantaneous  carbon  monoxide  concentration  does  not  exceed 
7 mg/m3 (6 ppm).  

Section 12 

Air filtration 

A  special  designer  shall  design  the  level  of  air  filtration  on  the  basis  of  the  outdoor  air 
quality and the objectives set for indoor air quality. When selecting a ventilation system, the 
special  designer  shall  take  into  account  the  system’s  suitability  for  the  required  level  of 
filtration. 

Section 13 

Extract air categories  

Extract air categories are as follows: 
Category  1:  extract  air  with  only  a  low  level  of  impurities  and  with  the  main  sources  of 

impurities being humans and structures;  

Category 2: extract air with a moderate level of impurities; 
Category  3:  extract  air  with  impurities,  humidity,  chemicals  or  odours  which  substantially 

reduce the quality of the extract air;  

Category  4:  extract  air  with  a  significant  level  of  malodorous  or  unhealthy  impurities  or 

chemicals.  

Section 14 

Installation location of externally mounted air transfer devices and exhaust air devices  

Outdoor air shall not be introduced via a structure or a structural component which impairs 

air quality or from the vicinity of sources of outdoor air pollutants.  

Snow  or  rainwater  shall  not  be  allowed  to  ingress  the  ventilation  system  via  externally 
mounted air transfer devices in quantities causing damage to the system, lowering air quality 
or impairing the functioning of the system. 

The conducting of exhaust air out of a building shall be designed so that no health or other 
hazards  are  caused  to  the  building  or  to  other  buildings,  the  environment  or  their  users. 
Exhaust air shall be conducted to above the building’s roof, unless otherwise required by the 
functioning  of  the  ventilation  system.  Extract  air  of  category  1  or  dwelling  unit  ventilation 
exhaust air may also be conducted to the outdoors via an exhaust air device mounted on the 
wall of the building (wall exhaust), provided that the requirements laid down otherwise in this 
subsection are met.  

5 

 
 
 
 
 
 
 
 
 
 
 
 
 
 
Section 15 

Recirculation, transfer and secondary air  

A special designer shall design the ventilation of a building so that only air from spaces with 
equivalent or higher air purity can be used as recirculation or transfer air and this air shall not 
contain  quantities  of  impurities  that  impair  air  quality.  The  use  of  recirculation,  transfer  or 
secondary air shall not cause any harmful spread of impurities, in particular odours.  

Extract air of categories 2, 3 and 4 shall not be used as recirculation air. 
Recirculation air shall not be used as supply air in the following spaces: 
1) dwelling units; 
2) professional kitchens; 
3)  accommodation  sections  of  accommodation  and  catering  establishments  and  boarding 

schools; 

4)  teaching  spaces  of  educational  institutions  and  rest,  play  and  group  rooms  of  daycare 

centres;  

5)  accommodation  sections  of  medical  care,  welfare  and  penal 

institutions  and 

corresponding facilities; 

6) restaurants and cafés;  
7)  other  spaces  to  be  kept  particularly  clean,  unless  the  recirculation  air  is  purified  to  the 

level required by the intended use of the space. 

Section 16 

Spreading of impurities in heat recovery units 

If a ventilation system is equipped with heat recovery, a special designer shall design heat 
recovery so as to avoid the spreading of impurities or odours causing adverse effects to health 
or comfort via the process. When heat is recovered from extract air of category 4, there shall 
be no leaks between supply and extract air. When heat is recovered from extract air of other 
extract air categories, the direction of the leakage air flow shall be primarily from the supply 
air side towards the extract air side.  

In heat recovery of a ventilation system that serves a single space or a single dwelling unit, 
the direction of leakage air flow may, in all extract air categories, also be from the extract air 
side towards the supply air side if the supply air is sufficient to guarantee compliance with the 
requirements set for indoor air quality in section 5 and for indoor air humidity in section 6 and 
the volume of outdoor air flow fulfils the requirements in accordance with section 9. 

Section 17 

Distribution and extraction of air 

The distribution and extraction of air in a building shall be such that air flows to the entire 
occupied zone while avoiding air velocity causing discomfort, with the exception of any need 
for enhanced ventilation, and that impurities generated in a room are efficiently extracted. The 
air in a building shall flow from spaces of higher indoor air purity to spaces of lower indoor 
air purity.  

Section 18 

Combining ventilation 

Combining of ventilation ducts must not give rise to a risk of impurities spreading or impair 

the functioning of the ventilation system.  

Ventilation ducts may be combined on the basis of extract air categories as follows: 
1)  extract  air  of  categories  1  and  2  may  be  conducted  into  common  ductwork.  If  the  air 
flows of extract air categories 1 and 2 are combined into the same duct and category 2 air flow 
accounts  for  more  than  10%  of  the  combined  air  flow,  the  combined  air  flow  is  classified 
under category 2; 

6 

 
 
 
 
 
2) extract air of category 3 shall be conducted through individual ducts, or common ducts 
serving spaces of the same type as regards level of air purity, to the outdoors, into a collection 
duct installed above the spaces it serves or into an extract air chamber. Extract air from toilets, 
washrooms and cleaning spaces may be conducted to vertical ducts for extract air categories 1 
and 2 if the total extract air flow from these spaces does not exceed 10% of the total air flow 
in the vertical duct. In such cases, the combined air flow shall not be used as recirculation air. 
In mechanical ventilation, extract air from all of the spaces of a single dwelling unit may be 
conducted through the same air duct directly to the outdoors, into a collection duct installed 
above the spaces it serves or into an extract air chamber.  Extract air from different dwelling 
units may be conducted to common vertical ducts of the same mechanical ventilation system 
in such a way that extract air from the kitchens is conducted to a vertical duct that serves the 
kitchens,  while  extract  air  from  other  spaces  is  conducted  to  an  individual  vertical  duct.  In 
natural  ventilation,  the  vertical  ducts  of  a  single  dwelling  may  not  be  combined,  nor  may 
common vertical ducts of more than one dwelling be used;   

3) extract air of category 4 shall be conducted to the outdoors through individual extract air 
ducts.  If  significant  quantities  of  substances  that  are  hazardous  to  health  or  that  generate  a 
strong odour are handled or stored in a space, outdoor air and extract air ducts that are separate 
from the rest of the ventilation system shall be provided for that room and the space shall be 
designed to be at negative pressure in relation to adjacent spaces.  

Any  connection  of  two  or  more  air  handling  units  to  the  same  duct  or  chamber  shall  be 
designed so that the pressures of the rooms or the directions of air flow between the rooms and 
in the ductworks do not change when the air flows of the units are being controlled. A natural 
ventilation system, a mechanical extract ventilation system or a mechanical supply and extract 
ventilation system shall not be designed to be combined in such a way that the directions of air 
flow  between  the  rooms  and  in  the  ductworks  may  change  when  the  air  flows  are  being 
controlled.  

Section 19 

Ventilation airtightness classes  

The maximum permissible leakage air flow rates for ventilation systems, air ducts and parts 
of  ducts  per  casing  surface  area  qVlA  (dm3/s/m2)  at  test  pressure  ps  (Pa)  for  the  various 
airtightness classes are as follows:  

Airtightness 
class 
A 
B 
C 
D 
E 

Maximum permissible leakage air flow  
qVlA dm3/s/m2 
0.027 x ps
0.009 x ps
0.003 x ps
0.001 x ps
0.0003 x ps

0.65 
0.65 
0.65 
0.65 
0.65 

Section 20 

Requirements for ventilation system airtightness and strength  

The  natural  or  mechanical  ventilation  system  of  a  building  shall  be  strong  and  its 
airtightness  shall  be  at  least  class  B.  If  the  extract  air  contains  significant  amounts  of 
impurities other than of human origin, the airtightness class shall be at least C. 

In a mechanical ventilation system, the extract air ducts within the building that are located 
outside the plant room shall be designed to be at negative pressure. Extract air ducts in extract 
air categories 1 and 2 may, however, be at positive pressure within the building, provided that 
the ductwork is at least of airtightness class C. Extract air ducts in extract air category 3 and 
exhaust air ducts for individual dwelling units may be at positive pressure within the building, 
provided that the  ductwork  is  at  least  of  airtightness class  D.  Extract  air  ducts  in  extract  air 
category 4 may be at positive pressure within the building if the ductwork does not leak.    

7 

 
 
 
 
In natural and mechanical ventilation systems, the stiffening and support of air ducts shall be 
designed so that the ducts remain firmly in place and can withstand any pressure fluctuations, 
cleaning and other stresses that may occur in the ventilation system.  

In  a  mechanical  ventilation  system,  the  air  handling  units  and  chambers  shall  be  able  to 
withstand the loads caused by fan pressure while the shut-off dampers are closed. If the cross-
sectional area of a mechanical ventilation system’s air duct is designed to be greater than 0.06 
m2,  the  outdoor  air  and  exhaust  air  ducts  shall  be  fitted  with  shut-off  dampers  that  close 
automatically when the system shuts down. 

Section 21 

Pressures caused by air flows and airtightness of structures 

A  special  designer  shall  design  a  building’s  outdoor  air  and  exhaust  air  flows  so  that 
structures  are  not  exposed  to  any  long-term  moisture  loads  damaging  the  structures  due  to 
positive  pressure  or  any  transfer  of  impurities  to  indoor  air  due  to  negative  pressure.  A 
principal  designer,  special  designer  and  building  designer  shall,  in  accordance  with  their 
respective duties, design the airtightness of a building’s envelope and internal structures and 
its  chimney  effect  management  so  that  the  prerequisite  conditions  for  the  functioning  of 
ventilation  can  be  secured,  the  transfer  to  indoor  air  of  impurities  from  structures,  soil 
impurities and radon is avoided and the transfer of moisture into structures is avoided.  

Section 22 

Fuel-fired appliances and separate extract systems 

A special designer shall design the supply of additional outdoor air flow required by the use 
of  any  fuel-fired  appliance  and  separate  extract  systems  so  that  the  building’s  ventilation 
system functions in a controlled manner and there are no detrimental changes in pressures in 
the building or rooms.  

Section 23 

Air humidification 

If the ventilation system is equipped with air humidification, a special designer shall design 
the air humidification so as to avoid the conditions for microbial growth that is hazardous to 
health. 

Section 24 

Ventilation system cleanability and serviceability 

A  special  designer  shall  design  the  ventilation  system  and  its  maintenance  and  servicing 
access  routes  so  that  the  parts  of  the  ventilation  system  can  be  easily  and  safely  cleaned, 
serviced,  repaired  and  replaced.  For  the  maintenance,  servicing  and  repair  of  air  handling 
units, space which is at least the size of the units to be maintained or serviced shall be reserved 
in the access direction.  

Section 25 

Ventilation system insulation 

A  special  designer  shall  design  the  thermal  insulation  and  vapour  barriers  of  ventilation 
ducts, chambers and air handling units so that air will not cool down or warm up in a way that 
causes  adverse  effects  on  temperature  control  or  comfort  and  so  that  there  will  not  be  any 
condensation of moisture damaging structures or reducing indoor air quality.  

8 

 
 
 
 
 
 
 
 
 
Chapter 4  

Ventilation system commissioning measurements  

Section 26 

Airtightness 

The party engaging in the building project shall see to the measurement of the airtightness of 
the  ventilation  system  prior  to  the  commissioning  of  a  building.  As  regards  ventilation 
systems  serving  a  single  space  in  a  building  or  a  single  dwelling  unit,  the  airtightness 
measurement  may  be  replaced  by  an  installation  survey  if  the  ductwork  consists  entirely  of 
ducts  and  duct  components  at  least  of  airtightness  class  C.  The  person  responsible  for  the 
construction  stage  shall  make  an  entry  in  the  building  inspection  documents  concerning 
compliance of the airtightness of the ventilation system with design specifications. 

Verification of ventilation system compliance with design specifications 

Section 27 

The party engaging in the building project shall see to the measurement and adjustment of 
the air flows of the ventilation system, the determination of the system’s specific fan power 
and  the  compliance  of  the  functioning  of  the  ventilation  system  with  design  specifications 
prior  to  the  commissioning  of  a  building.    The  building  and  its  ventilation  system  shall  be 
clean  before  air  flow  measurement  and  adjustment  and  before  system  commissioning.  The 
person  responsible  for  the  construction  stage  shall  make  an  entry  in  the  building  inspection 
documents concerning compliance of the ventilation system with design specifications.  

Permissible tolerances in respect of design values may be as follows: 
1) air flow at system and dwelling unit level ± 10%; 
2) air flow at room level ± 20%, with, however, the deviation always permitted to be at least 

1 dm3/s; 

3) specific fan power of ventilation system + 10%. 
The permissible tolerances include both measurement result deviations and the measurement 
uncertainty, which shall be stated in conjunction with measurement results. The measurement 
method and measuring instruments shall suitable for measuring the air flow to be measured. 
The measuring instruments shall be calibrated, the calibration shall be currently valid, and the 
measurement value shall be corrected in accordance with the calibration.  

9 

 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Chapter 5  

Transitional provisions and entry into force 

Section 28 

Entry into force 

This Decree enters into force on 1 January 2018. 
This Decree repeals the Decree of the Ministry of the Environment on the Indoor Climate 

and Ventilation of Buildings of 30 March 2011.  

Upon the entry into force of this Decree, pending projects shall be subject to the rules valid 

at the time of entry into force of this Decree. 

Helsinki, 20 December 2017 

Kimmo Tiilikainen, Minister for Housing, Energy and the Environment 

Pekka Kalliomäki, Senior Construction Adviser 

10 

 
 
 
 
 
 
 
 
 
Annex 1 

Weather data used in the design of room temperature control 

The weather data provided in Tables L1.1–L1.4 is used in the design of room temperature 
control.  Finland  is  divided  into  four  climatic  zones,  which  are  presented  in  Figure  L1.1. 
Hourly weather data is available from the Ministry of the Environment website. 

For  climatic  zones  I  and  II,  the  same  weather  data  but  separate  design  outdoor  air 

temperatures are used.  

nortwest 
(NW) 

west 
(W) 

southwest 
(SW) 

north 
(N) 

south 
(S) 

northeast 
(NE) 

east 
(E) 

southeast 
(SE) 

Figure L1.1. Climatic zones and compass point abbreviations. 

Table L1.1. 

Climatic zone 

E 
II 
III 
IV 

Design outdoor air temperatures for the various climatic 
zones. 
Design outdoor air 
temperature, °C 
-26 
-29 
-32 
-38 

11 

 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Table L1.2. 

  Month 

  January 
  February 
  March 
  April 
  May 
  June 
  July 
  August 
  September 
  October 
  November 
  December 
  Entire year 

  Month 
  January 
  February 
  March 
  April 
  May 
  June 
  July 
  August 
  September 
  October 
  November 
  December 
  Entire year 

Gross solar radiation energy 
on horizontal plane,  
Gradiation, horizontal plane, kWh/m² 

Monthly weather data for climatic zones I and II. Helsinki-Vantaa. 
Average outdoor 
air 
temperature, 
 To , °C 
-3.97 
-4.50 
-2.58 
4.50 
10.76 
14.23 
17.30 
16.05 
10.53 
6.20 
0.50 
-2.19 
5.57 

6.2 
22.4 
64.3 
119.9 
165.5 
168.6 
180.9 
126.7 
82.0 
26.2 
8.1 
4.4 
975 

Gross solar radiation energy on vertical planes for each compass point,  
  Gradiation, vertical plane, kWh/m² 
N 
6.2 
17.3 
40.3 
43.9 
57.8 
70.6 
66.3 
50.0 
32.9 
17.9 
7.2 
4.2 
414.6  502.2 

SE 
E 
9.5 
3.8 
31.0 
15.6 
75.1 
48.5 
79.9 
101.1 
112.8  123.3 
109.6  109.9 
118.8  123.1 
106.0 
91.8 
83.9 
56.5 
28.3 
17.5 
12.3 
5.1 
8.4 
2.6 
662.5  811.9 

SW 
9.5 
30.9 
69.4 
101.6 
117.5 
110.9 
128.6 
92.8 
87.3 
30.0 
12.3 
8.8 
799.6 

W 
3.8 
15.6 
43.7 
80.6 
104.5 
111.2 
122.7 
78.8 
59.3 
18.8 
5.1 
2.9 
647.0 

S 
12.9 
41.4 
89.5 
107.3 
116.0 
101.6 
115.5 
100.4 
100.5 
37.0 
16.8 
11.8 
850.7 

NW 
4.7 
14.0 
36.9 
56.8 
76.3 
89.1 
91.2 
61.1 
38.1 
15.7 
5.6 
3.2 
492.7 

NE 
4.7 
13.8 
38.1 
56.3 
82.1 
87.9 
91.1 
66.4 
37.5 
15.6 
5.5 
3.2 

12 

 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Conversion factor Fdirection for converting gross solar radiation energy on 
horizontal plane to gross solar radiation energy on vertical plane for each 
compass direction 

  Month 
  January 
  February 
  March 
  April 
  May 
  June 
  July 
  August 
  September 
  October 
  November 
  December 
  Entire year 

NE 

N 
0.995  0.757 
0.774  0.618 
0.627  0.592 
0.366  0.470 
0.349  0.496 
0.419  0.521 
0.367  0.503 
0.395  0.524 
0.401  0.457 
0.683  0.595 
0.888  0.683 
0.920  0.697 
0.425  0.515 

SE 

E 
0.609  1.531 
0.700  1.387 
0.754  1.169 
0.666  0.843 
0.681  0.745 
0.650  0.652 
0.657  0.681 
0.725  0.837 
0.689  1.023 
0.670  1.081 
0.632  1.519 
0.571  1.850 
0.679  0.833 

S 
2.080 
1.854 
1.392 
0.895 
0.701 
0.602 
0.639 
0.793 
1.225 
1.412 
2.068 
2.615 
0.872 

SW 
1.519 
1.381 
1.079 
0.847 
0.710 
0.658 
0.711 
0.732 
1.064 
1.144 
1.519 
1.942 
0.820 

W 
0.605 
0.700 
0.679 
0.672 
0.632 
0.659 
0.679 
0.622 
0.723 
0.718 
0.633 
0.637 
0.663 

NW 
0.759 
0.624 
0.574 
0.474 
0.461 
0.528 
0.504 
0.482 
0.465 
0.598 
0.686 
0.697 
0.505 

Table L1.3. 

Monthly weather data for climatic zone III. Jyväskylä. 

Month 

January 
February 
March 
April 
May 
June 
July 
August 
September 
October 
November 
December 
Entire year 

Average outdoor air 
temperature, 
 To , °C 

-8.00 
-7.10 
-3.53 
2.42 
8.84 
13.39 
15.76 
13.76 
9.18 
4.07 
-1.76 
-5.92 
3.43 

Gross solar radiation 
energy on horizontal 
plane,  
Gradiation, horizontal plane, 
kWh/m² 
5.4 
20.1 
51.9 
102.9 
171.4 
159.1 
158.2 
113.9 
71.1 
25.3 
7.3 
3.2 
890 

13 

 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Gross solar radiation energy on vertical planes for each compass point,  
  Gradiation, vertical plane, kWh/m² 

NW 
4.5 
12.8 
36.1 
53.6 
88.5 
85.0 
82.6 
58.1 
33.4 
13.3 
5.3 
2.5 
475.7 

NE 
4.5 
12.8 
35.2 
54.5 
91.3 
87.1 
81.4 
57.0 
34.2 
13.6 
5.3 
2.5 

W 
3.3 
15.1 
42.1 
70.0 
115.0 
103.6 
104.5 
77.3 
50.1 
17.6 
4.9 
1.6 
605.1 

SE 
6.5 
34.4 
55.1 
93.6 
132.4 
108.0 
115.0 
91.7 
77.7 
33.1 
10.7 
3.3 
761.5 

SW 
6.8 
33.5 
60.2 
89.5 
124.5 
107.5 
111.6 
94.5 
76.1 
32.1 
10.7 
3.2 
750.2 

E 
3.1 
15.6 
37.9 
73.5 
122.6 
105.4 
106.2 
74.5 
51.8 
18.5 
4.9 
1.6 
615.6 

S 
9.0 
46.3 
69.8 
99.1 
123.4 
103.3 
109.4 
98.3 
91.6 
42.5 
14.6 
4.4 
811.7 

N 
6.0 
16.4 
38.7 
46.1 
68.9 
72.7 
65.1 
48.0 
30.6 
15.3 
6.9 
3.3 
418.0  479.4 
Conversion factor Fdirection for converting gross solar radiation energy on 
horizontal plane to gross solar radiation energy on vertical plane for each 
compass direction 
E 
N 
NE 
0.568 
1.094  0.833 
0.778 
0.817  0.636 
0.730 
0.747  0.678 
0.715 
0.448  0.530 
0.715 
0.402  0.533 
0.662 
0.457  0.547 
0.671 
0.412  0.514 
0.654 
0.422  0.500 
0.729 
0.430  0.481 
0.729 
0.604  0.535 
0.665 
0.937  0.717 
0.503 
1.015  0.762 
0.692 
0.470  0.539 

S 
1.651 
2.306 
1.346 
0.963 
0.720 
0.649 
0.692 
0.863 
1.288 
1.675 
1.984 
1.352 
0.912 

SE 
1.189 
1.712 
1.063 
0.910 
0.773 
0.679 
0.727 
0.805 
1.093 
1.305 
1.459 
1.006 
0.856 

W 
0.610 
0.750 
0.811 
0.681 
0.671 
0.651 
0.661 
0.679 
0.705 
0.695 
0.665 
0.500 
0.680 

SW 
1.256 
1.670 
1.160 
0.870 
0.726 
0.675 
0.705 
0.830 
1.071 
1.268 
1.458 
0.997 
0.843 

NW 
0.824 
0.639 
0.696 
0.521 
0.517 
0.534 
0.522 
0.510 
0.470 
0.523 
0.719 
0.765 
0.535 

Month 
January 
February 
March 
April 
May 
June 
July 
August 
September 
October 
November 
December 
Entire year 

Month 
January 
February 
March 
April 
May 
June 
July 
August 
September 
October 
November 
December 
Entire year 

14 

 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Table L1.4. 

Month 

January 
February 
March 
April 
May 
June 
July 
August 
September 
October 
November 
December 
Entire year 

Month 
January 
February 
March 
April 
May 
June 
July 
August 
September 
October 
November 
December 
Entire year 

Monthly weather data for climatic zone IV. Sodankylä. 
Average outdoor air 
temperature, 
 To , °C 
-13.06 
-12.62 
-6.88 
-1.56 
5.40 
13.03 
14.36 
12.06 
6.60 
0.15 
-6.78 
-10.08 
0.05 

Gross solar radiation energy on horizontal 
plane,  
Gradiation, horizontal plane, kWh/m² 
1.4 
13.6 
48.0 
121.0 
128.1 
154.2 
146.4 
94.5 
63.7 
16.6 
3.0 
0.2 
791 

Gross solar radiation energy on vertical planes for each compass point,  
  Gradiation, vertical plane, kWh/m² 
N 
1.4 
13.2 
38.0 
59.0 
63.8 
78.7 
69.7 
44.1 
25.5 
12.8 
3.1 
0.2 
409.5  464.1 

S 
1.4 
27.6 
74.6 
146.7 
91.4 
101.2 
107.9 
84.9 
92.7 
31.2 
5.5 
0.2 
765.3 

E 
0.7 
9.4 
36.4 
100.8 
97.6 
106.7 
104.0 
62.8 
51.8 
11.8 
1.8 
0.1 
583.9 

SE 
1.1 
19.8 
57.9 
134.9 
99.5 
106.3 
111.2 
77.0 
80.2 
23.8 
4.0 
0.2 
715.9 

W 
0.7 
10.2 
38.6 
93.7 
85.9 
106.0 
94.4 
68.4 
46.1 
11.2 
1.9 
0.1 
557.2 

SW 
1.1 
21.0 
60.6 
127.8 
91.1 
105.9 
104.2 
83.4 
74.5 
22.8 
4.2 
0.2 
696.8 

NE 
1.1 
10.2 
33.2 
70.8 
79.8 
90.5 
84.0 
50.7 
31.0 
10.2 
2.4 
0.2 

NW 
1.1 
10.1 
33.5 
67.9 
71.7 
89.9 
77.4 
52.1 
28.7 
10.4 
2.4 
0.2 
445.4 

15 

 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Conversion factor Fdirection for converting gross solar radiation energy on 
horizontal plane to gross solar radiation energy on vertical plane for each 
compass direction 
E 
NE 
N 
0.479 
1.000  0.750 
0.686 
0.966  0.749 
0.759 
0.792  0.691 
0.833 
0.488  0.585 
0.762 
0.498  0.623 
0.692 
0.511  0.587 
0.710 
0.476  0.574 
0.665 
0.467  0.536 
0.813 
0.400  0.487 
0.710 
0.774  0.618 
0.576 
1.026  0.780 
0.455 
0.955  0.727 
0.738 
0.518  0.587 

S 
1.014 
2.025 
1.554 
1.213 
0.714 
0.657 
0.737 
0.898 
1.454 
1.883 
1.819 
0.955 
0.968 

SE 
0.764 
1.451 
1.205 
1.115 
0.777 
0.689 
0.759 
0.814 
1.259 
1.435 
1.299 
0.727 
0.905 

W 
0.479 
0.745 
0.804 
0.774 
0.671 
0.687 
0.644 
0.724 
0.724 
0.673 
0.625 
0.455 
0.704 

SW 
0.764 
1.540 
1.262 
1.056 
0.711 
0.687 
0.712 
0.883 
1.169 
1.375 
1.375 
0.727 
0.881 

NW 
0.750 
0.744 
0.698 
0.561 
0.560 
0.583 
0.528 
0.551 
0.451 
0.625 
0.776 
0.727 
0.563 

Month 
January 
February 
March 
April 
May 
June 
July 
August 
September 
October 
November 
December 
Entire year 

16 

 
 
 
 
